---
name: plc-cross-fb-transport
description: 识别跨功能块的发车/输送触发、目的位到达与接收工位状态入口；保留单BOOL开始标签，不凭名称或相邻工位号配对。
compatibility: opencode
---

# 跨功能块输送与接收阶段

## 触发

入口一识别跨 FB 触发、到达和接收时加载。入口二、三可按冻结的输送候选核对边界与来源。

## 输入

FB 定义、实际调用的形实参绑定、接收端迁移网络和本轮候选。

## 执行

### 采集对象

发车/移动/交接触发，到接收工位满足条件并进入后续阶段，是有工艺意义的独立采集区间。
不能要求每段工艺都以数字步号开始。BOOL触发信号是合法的非复合边界，格式统一不等于全部改成步号。
“到达信号”是反馈；“发车标志”是启动/发送事件，二者不是同一布尔条件，也不保证同时变化。
终点如果是接收状态入口，名称应说明包括接收许可等待，不能擅自称作纯机械运行时间。

### 识别步骤

1. 从FB定义的接口、线圈置位/复位与控制连线中识别协议；不可仅凭块名或Signal变量名断言。
2. 查找启动标志与命令在同一控制点置位；启动时目的到达条件为假；目的到达条件为真参与启动标志复位。
3. 每个FB实例分别绑定形参/实参。发车标志、移动命令、目的到达输入必须来自同一实例；禁止按工位编号推断。
4. 查找目的到达实参在接收侧控制MOVE的网络。恢复完整门控，确认正向到达条件为必要项，而非OR里的可选旁路。
5. 根据真实状态写入找到首次接收状态入口；同一个到达位在后续加工步骤再次使用，不应无限延长输送区间。
6. 生成独立候选对 `TransferFlag → Receiver.Phase=K`，将其他门控、分支、source line、实例和线圈证据保存在JSON。
7. 全量生成后才做名称过滤。任一端点匹配用户模式就保留；开始不是步号不能作为删除理由。

### 实现与证据范围

`fb_transport.py` 当前支持PLCopen LD/FBD中的结构化set/reset协议和显式实参连接。
角色来自定义的生命周期结构，不绑定厂商功能块名或某个项目的数组下标。
缺定义、缺实参、负向到达、无关实例、到达可被OR绕过、未知控制输出进入review，不补造起止。
极复杂共享OR前缀超过门控展开预算也进入review，不能将截断条件当成完整证明。
MOVE的ENO在协议跟踪中作为局部使能依赖追踪，不称为物理完成或无条件输出等价。
局部协议结构与实例绑定，不能证明所有运行路径均经历该发车；外部复位、其他写入和任务时序可能影响运行。

### 计时与异常

- 用发车标志的上升沿/本次请求开始事件启动，而非每次采样真值重启。
- 锁存本次事件；标志在到达后被复位，不能以标志保持为真作为继续计时条件。
- 终点是本次进入目标阶段事件，可能晚于原始到达反馈；不得宣称二者时间等价。
- 接收正常加工与旁路/跳过加工可能不同终点，应保留分支证据；同组起点应只有一次有效结束。
- 异常停止、超时、源/目的状态不一致时记录取消/异常，不把下个循环的终点拿来配对。
- 多动子同时活动时可能需要动子ID/事务ID，当前静态两列表不能替代运行轨迹校验。

## 验收

主视图为 `prediction_collection_pairs.csv`。核对 `cross_fb_transport_candidates.csv`、`cross_fb_transport_evidence.json`、`cross_fb_transport_review.csv` 及接收控制器的批次归属。
主表端点各为单状态等式或单BOOL变量，不放AND/OR/NOT，不通过删条件冒充等价。
GT只在独立evaluate中读取；原始GT必须由一条已有完整预测对匹配。一对一计分规则不变。
精确标签命中只表示表达式已覆盖，不代表现场CT精度已验证。不得因用户提供了期望标签直接注入预测。

## 协作

动作A之后纯信号/数据处理B可按[动作后收尾](../plc-signal-tail-merge/SKILL.md)合并为A+B。
本规则的信号是新输送/交接过程的起点，不是因为“是信号”就并入后续焊接动作或丢弃。
有独立物理输送或必要到达等待的阶段应保持独立，后续焊接仍单列。
